# blackout-inverter

[English](README.md)

Прошивка ESPHome для ESP8266, підключеного до RS485 гібридного інвертора. Вона вирішує, коли
домашня батарея заряджається від мережі, у будинку з графіками відключень:

- тримає заряд на наступне відключення, розрахований зі споживання саме цього будинку;
- решту часу дає батареї працювати, а дозаряджає її вночі (за нічним тарифом, якщо він у вас є);
- заряджає щойно світло повернулося після відключення, о будь-якій годині;
- обережно навантажує слабку лінію, щоб зарядка не вибивала реле напруги в будинку;
- працює на самому ESP: Home Assistant додає графік відключень і прогноз сонця, але без нього
  зарядка не зупиняється.

Логіка не залежить від моделі інвертора; невеликий адаптер під кожну модель керує інвертором
по Modbus.

> Адреси регістрів MUST — за власним протоколом Modbus від MUST (v1.4.15). Дякуємо
> [vladyspavlov/esphome-must-inverter](https://github.com/vladyspavlov/esphome-must-inverter):
> з цього першого налаштування MUST під ESPHome почався проєкт.

**Документація:** [налаштування й сенсори](docs/settings.uk.md) ·
[автоматизації Home Assistant](docs/automations.uk.md) ·
[контракт адаптера](docs/design/adapter-contract.md) (англ.) ·
[план заряду під відключення](docs/design/outage-charge-plan.md) (англ.) ·
[дорожня карта](docs/roadmap.md) (англ.)

## Підтримувані інвертори

| Адаптер | Інвертор | Зв'язок | Стан |
|---|---|---|---|
| `adapters/must-pv18.yaml` | MUST PV18 / PV19 (серія EP) | RS485, Modbus RTU | **перевірено** на живому інверторі |
| `adapters/growatt-spf.yaml` | Growatt SPF off-grid | RS485, Modbus RTU | не перевірено, запис вимкнено |
| `adapters/srne.yaml` | SRNE HF / ML | RS485, Modbus RTU | не перевірено, запис вимкнено |
| `adapters/powmr-spf.yaml` | PowMr / клони Voltronic SPF | RS232 (MAX3232), Modbus | не перевірено, запис вимкнено |

Неперевірений адаптер усе читає, але нічого не пише в інвертор (`writes_enabled: "0"`, після
старту про це є запис у лозі). Звірте кожне показання з дисплеєм інвертора, потім поставте
`writes_enabled: "1"` в адаптері й простежте перші сесії заряду. У шапці кожного адаптера
вказано джерела регістрів і сумніви. Гібриди з тарифним керуванням (Deye/Sunsynk, Luxpower)
і зарядні станції є в [дорожній карті](docs/roadmap.md).

> **Безпека.** Прошивка вмикає зарядку від мережі й перемикає режим інвертора. Хибний регістр,
> напруга батареї чи кількість комірок можуть перезарядити батарею, вибити автомат або лишити
> дім без світла під час відключення. Тримайте власні захисти інвертора й BMS правильно
> налаштованими. Без гарантій, див. [LICENSE](LICENSE).

## Як це працює

### Резерв

Усім керує одне число: **резерв**, тобто SoC, якого вистачить на N годин автономії за
споживання цього будинку. Він перераховується кожні 30 с з вивченого погодинного профілю
навантаження, тож росте перед вечірнім піком і падає вночі.

- Вище резерву дім живиться від батареї; мережа не використовується.
- У смузі 10% під ним (**смуга утримання**) дім живиться від мережі, сонце доливає батарею,
  але від мережі вона ще не заряджається.
- Нижче смуги мережа заряджає батарею до резерву струмом 15 A.
- Уночі мережа заряджає до вищої цілі, на весь наступний день (див. нижче).

Його показують два сенсори: `[EH] Reserve Target SoC` (якщо відключення почнеться зараз) керує
днем; `[EH] Reserve Peak SoC` (найважчі N годин наступної доби) задає нічну ціль.

### Стратегія (Energy Strategy)

Селект `Energy Strategy` задає, на скільки годин розрахований резерв:

| Стратегія | Резерв | Коли | Мережа |
|---|---|---|---|
| **Sun** | 3 год | сонце покриває день | майже не заряджає |
| **Reserve** (типово) | 6 год, один блок відключення | мало сонця, графіки відключень | ніч + повільне відновлення вдень |
| **Backup** | фіксовані 90% | аварійні відключення, обстріли | живить дім, батарея тримається повною |

`Reserve Autonomy Target` (години) перекриває стратегію; автоматизація графіка ставить туди
найдовший блок відключення попереду. Резерв обмежено межами 25–70%.

### Коли мережа заряджає

| Привід | До | Струм |
|---|---|---|
| Нічне вікно 23:00–07:00, SoC нижче нічної цілі | піковий резерв + 5%, + надбавка з прогнозу, не більше 90% | плавно до `Target Charge Current` |
| День, SoC нижче смуги утримання | резерв | 15 A |
| Світло повернулось після відключення, SoC на 5%+ нижче резерву | резерв (удень) / нічна ціль (уночі) | плавно |
| План відключень із Home Assistant | SoC плану (удень не більше 90%, уночі до 100%) | плавно |
| SoC нижче 15%, мережа є | резерв / нічна ціль | 40 A |
| Перемикач `Manual Charge` | 100% | `Target Charge Current` |
| Стратегія Backup | 90% | плавно |

«Плавно» означає від 5 A до `Target Charge Current`, наскільки дозволяє лінія (наступний
розділ). Нічний заряд закінчується о 07:02, навіть недобраний: далі доливає сонце. Захист від
перезаряду зупиняє будь-який автоматичний заряд на 99%. Кожен автоматичний заряд виставляє
напругу відсічки інвертора за кривою LiFePO4 (не вище 3,60 В на комірку).

### Нічний заряд необов'язковий

Нічне вікно (23:00–07:00, `night_start_hour` / `night_end_hour`) — це час, коли батарея
набирає заряд на наступний день; двозонний лічильник лише робить це дешевшим. З одним тарифом
можна або лишити його (кожен день починається з готовим резервом), або вимкнути
`Automation: Night Charge`. Тоді мережа заряджає лише нижче смуги утримання, після відключення,
нижче 15% і в Manual Charge, о будь-якій годині, а решту робить сонце. Автоматизація нічної
надбавки й план відключень розраховують на нічний заряд: без нього `automation.yaml` і
`outage-plan.yaml` не потрібні. Автоматизація резерву за графіком працює й так.

### Коли світло повертається

Після відключення лінія часто слабка й нестабільна: сусіди одночасно вмикають навантаження й
зарядки. Прошивка дає їй навантаження поетапно:

1. **Етап 0, 2 хв (10 хв після відключення від 3 год):** дім лишається на батареї, поки лінія
   встоюється (лише якщо SoC вище 25%; у Backup — вище 70%). Після довгого відключення вся
   вулиця вмикається одночасно, і лінія часто падає знову в перші хвилини.
2. **Етап 1:** дім переходить на мережу, зарядка вимкнена.
3. **Етап 2:** 5 A, коли напруга протрималась на 205 В або вище 3 хв і не сповзає (не більше
   ніж на 4 В нижче максимуму за 5 хв).
4. **Нарощування:** +5 A щохвилини, поки напруга 215 В або вище.

Під час заряду: нижче 207 В струм знижується на 5 A; нижче 200 В зарядка стає на паузу щонайменше
на 10 хв; нижче 195 В на батарею переходить і дім, на 10 хв. Якщо світло зникає невдовзі після повернення,
наступні очікування подвоюються: етап 0 до 10 хв, етап 2 до 10 хв, утримання на слабкій лінії
до 20 хв. Після години без зникнень вони скидаються. Якщо світло зникло під час заряду й
повернулось у межах 30 хв, це схоже на реле напруги в будинку: 30 хв струм обмежено значенням
у момент зникнення мінус 10 A.

### Без Home Assistant

Логіка й годинник працюють на ESP. Без Home Assistant заряд іде так само: уночі, після
відключень і при пробитому резерві. Втрачаються лише прогноз, графік і план. Після години без
Home Assistant стратегія Reserve тримає 10 год автономії, бо графіка вона вже не бачить. ESP
перезапускається сам після 10 хв без Home Assistant (при живому WiFi), 30 хв без WiFi або 20 хв
без даних від інвертора; після двох перезапусків, що не допомогли, не частіше разу на 3 год.

### Приклади

Числа з еталонної установки (190 Аг, 16S, стратегія Reserve, `Target Charge Current` 30 A).

**Звичайний зимовий день без відключень.** Резерв удень ~45%, тож смуга утримання 35–45%.
Батарея живить дім до 45%; нижче дім живить мережа, а сонце доливає батарею. О 22:00 прогноз
лишає непокритими 1,5 кВт·год завтрашньої потреби: надбавка +15% від батареї на 9,7 кВт·год.
О 23:00 нічна ціль — піковий резерв 66% + 5% + 15% = 86%, і мережа заряджає до неї, від 5 A
до 30 A. О 07:02 нічний заряд закінчується.

**Важкий день** (9 листопада). Відключення 05:30–13:00 і 16:00–22:00, 13,5 год за добу;
2,2 кВт·год сонця при 6,4 кВт·год споживання.
- Надбавка максимальна, +40%, тож нічна ціль упирається в стелю 90%.
- План відключень каже, що на 05:30 треба 84%; з 12 год відключень і більше нічний план 100%,
  тож уночі заряд до 100%.
- Автоматизація графіка ставить `Reserve Autonomy Target` 8 год (блок 7,5 год + 30 хв).
- Між блоками, 13:00–16:00, дім живить мережа, а батарея дозаряджається під вечірній блок, якщо
  цього вимагає план (удень не більше 90%).

**Світло повертається о 14:00 після 4 год відключення**, SoC 30%, резерв 45%.
- 14:00–14:10: дім лишається на батареї (етап 0, 10 хв після відключення від 3 год).
- 14:10: дім переходить на мережу.
- ~14:13: 5 A, якщо напруга з 14:10 тримається на 205 В і вище та не сповзає.
- +5 A щохвилини, поки напруга 215 В і вище: 30 A десь о 14:18. На лінії з 207–214 В струм
  лишається, де є.
- На 45% заряд зупиняється: удень докуповується лише резерв, решта чекає нічного тарифу.

**Сонячний тиждень, стратегія Sun.** Резерв ~30%, прогноз покриває день, тож надбавка 0 і нічна
ціль — піковий резерв + 5%, ~40%. О 23:00 SoC 60%: батарея живить дім уночі до 40%, далі до ранку
дім живить мережа, без заряду. Удень батарею наповнює сонце. Мережа не зарядила нічого.

**Лінія слабне о 19:00 під час заряду струмом 25 A.**
- Нижче 207 В: −5 A кожні 30 с.
- Нижче 200 В: зарядка на паузі щонайменше 10 хв (20, якщо повториться протягом години); дім
  лишається на мережі.
- Нижче 195 В: на батарею переходить і дім, на 10 хв (20, якщо повториться протягом години).
- Дім повертається, коли лінія 3 хв тримає 198 В. Заряд знову стартує з 5 A після паузи, коли
  лінія 3 хв тримає 205 В.

### Що отримує інвертор

Ядро каже лише намір: звідки живити дім, чи можна заряджати від мережі, ліміт струму й де
зупинитись. Адаптер перекладає це в режими свого інвертора й пише регістр лише тоді, коли
інвертор показує інше (налаштування інвертора живуть в EEPROM). Значення, змінене вручну чи
скинуте самим інвертором, повертається. `R` = резерв:

| Ситуація | Дім | Заряд від мережі |
|---|---|---|
| День, SoC > R | батарея | ні |
| День, R−10% … R | мережа | ні, доливає сонце |
| Сесія заряду від мережі | мережа | так |
| Ніч, SoC вище цілі | батарея | ні |
| Ніч, на цілі | мережа | ні |
| Backup | мережа | до 90% |

Як конкретна модель перекладає це у свої режими і які в неї особливості: шапка її адаптера й
[контракт адаптера](docs/design/adapter-contract.md) (англ.).

## Встановлення

### Залізо

| Частина | Деталі |
|---|---|
| MCU | ESP8266 Wemos D1 Mini (`boards/d1-mini.yaml`) |
| Зв'язок | модуль MAX485 для RS485 (MAX3232 для адаптерів з RS232) |
| Батарея | LiFePO4 8S / 16S / 24S |

| D1 Mini | MAX485 |
|---|---|
| GPIO13 (TX) | DI |
| GPIO12 (RX) | RO |
| GPIO14 | DE + RE |

Інші піни: `tx_pin`, `rx_pin`, `flow_control_pin` у файлі пристрою.

### Файл пристрою

Прошивка складається з пакетів ESPHome. Ваш файл пристрою в панелі ESPHome бере їх із GitHub за
тегом релізу ([examples/must-pv18-remote.yaml](examples/must-pv18-remote.yaml)):

```yaml
esphome:
  name: ${device_name}

substitutions:
  device_name: blackout-inverter
  api_key: !secret api_key
  ota_password: !secret ota_password
  # battery_cells_s: "16"      # сюди ж будь-яке налаштування з core/defaults.yaml

packages:
  blackout:
    url: https://github.com/ange007/esphome-blackout-inverter
    ref: v1.0.0
    files: [boards/d1-mini.yaml, core/blackout.yaml, adapters/must-pv18.yaml]

external_components:
  - source: github://ange007/esphome-blackout-inverter@v1.0.0
    components: [blackout]

api:
  encryption:
    key: ${api_key}
  reboot_timeout: 0s   # керування не залежить від Home Assistant

ota:
  - platform: esphome
    password: ${ota_password}

wifi:
  ssid: !secret wifi_ssid
  password: !secret wifi_password
  ap: { ssid: "${device_name}", password: !secret ap_password }
```

Щоб брати локальну копію (без інтернету або зі своїми змінами), покладіть репозиторій у
`/config/esphome/blackout/` і візьміть локальну форму,
[examples/must-pv18.yaml](examples/must-pv18.yaml).

### Перед першою прошивкою

Перевірте в `substitutions:` файлу пристрою (повний список: [docs/settings.uk.md](docs/settings.uk.md)):

- `battery_cells_s`: комірок послідовно (16 = 48 В).
- `night_start_hour` / `night_end_hour`: нічне вікно (години нічного тарифу, якщо він є); `timezone`.
- `batt_stop_dischg_v` і `critical_low_soc`: низ робочого діапазону, пишеться в інвертор при
  старті. Тримайте їх у парі й вище відсічки BMS.
- `reserve_hours_reserve`: години автономії в стратегії Reserve. Груба перевірка:
  `R ≈ 15 + 100 × (навантаження_Вт × години / 0.87 + 27 × години) / (Аг × комірки × 3.2)`;
  200 Аг, 16S, 500 Вт, 6 год дає ~50%.

Після прошивки задайте в Home Assistant `Battery Capacity` (Аг). Від неї рахується резерв.

### Оновлення і збережені налаштування

ESP8266 зберігає всі налаштування в одному блоці flash, у фіксованому порядку. Реліз, що
додає чи прибирає одне з них, скидає наступні до типових. CI не пропускає таких змін, а реліз,
якому вона потрібна, пише про це в нотатках; перед таким оновленням запишіть свої значення.

## Home Assistant

Пристрій працює сам. Home Assistant додає те, чого ESP не бачить. Усі файли лежать у
[automation/](automation/), а [docs/automations.uk.md](docs/automations.uk.md) пояснює кожен і
що в ньому змінити:

| Файл | Що дає |
|---|---|
| `helpers.yaml` | пакет: відкалібрований прогноз сонця, сенсор плану, допоміжні сутності |
| `automation.yaml` | нічна надбавка з прогнозу на завтра; пересилає сповіщення ESP |
| `outage-schedule-automation.yaml` | резерв під найдовший блок відключення попереду |
| `outage-plan.yaml` + `custom_templates/outage_plan.jinja` | план заряду: SoC, потрібний на блоки попереду |
| `esp-offline.yaml` | сповіщення, коли ESP зник на 10 хв |
| `flash-guard.yaml` | сповіщення, коли після перезапуску ESP втратив налаштування |
| `strategy-reminder.yaml` | недільна підказка перемкнути Sun ⇄ Reserve |
| `../information-card.yaml` | картка для панелі (потрібен `mushroom`) |

## Як написати адаптер

Адаптер — це пакет ESPHome: Modbus-сутності інвертора з id, які називає контракт, плюс
[adapters/common/voltronic-sync.yaml](adapters/common/voltronic-sync.yaml) з можливостями моделі.
Ядро викликає `bi_house`, `bi_grid_permit`, `bi_charge_limit`, `bi_charge_stop`,
`bi_discharge_stop`, `bi_solar_priority`; `bi_sync` їх застосовує. Для інвертора родини
Voltronic скопіюйте найближчий адаптер і змініть карту регістрів. Тримайте
`writes_enabled: "0"`, доки живий інвертор не підтвердив показання. Контракт і правила:
[docs/design/adapter-contract.md](docs/design/adapter-contract.md).

## Розробка

| Команда | Що перевіряє |
|---|---|
| `python tools/esphome_check.py all` | перевірки контракту + `esphome config` усіх прикладів |
| `python tools/esphome_check.py compile --config examples/must-pv18.yaml` | повна компіляція (C++) |
| `python tools/helpers_test.py` | юніт-тести `components/blackout/blackout_helpers.h` (g++) |
| `python tools/prefs_layout.py --config examples/must-pv18.yaml --check tools/prefs_layout.expected.txt` | порядок збережених налаштувань у flash не змінився |
| `python tools/outage_plan_test.py` | макрос плану на запущеному Home Assistant (`HASS_URL`, `HASS_TOKEN`) |

CI запускає все, крім останнього, на кожен push.

## Ліцензія

MIT, див. [LICENSE](LICENSE).
